!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.3;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Mid-Rise Apartment,      !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Miami Intl Ap_FL_USA Design_Conditions,  !- Name
    25.82,                   !- Latitude {deg}
    -80.3,                   !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    11.0;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.0,                !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.0,                !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.528,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.905;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    Jan 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    21.0,                    !- January Ground Temperature {C}
    20.99,                   !- February Ground Temperature {C}
    21.02,                   !- March Ground Temperature {C}
    21.1,                    !- April Ground Temperature {C}
    21.15,                   !- May Ground Temperature {C}
    23.31,                   !- June Ground Temperature {C}
    23.66,                   !- July Ground Temperature {C}
    23.73,                   !- August Ground Temperature {C}
    23.74,                   !- September Ground Temperature {C}
    21.53,                   !- October Ground Temperature {C}
    21.21,                   !- November Ground Temperature {C}
    21.08;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    24.31111111,             !- Annual Average Outdoor Air Temperature {C}
    7.972222222;             !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    OCC_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 8:00,             !- Field 5
    0.85,                    !- Field 6
    Until: 9:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 16:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.52,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.87,                    !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 13:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For AllOtherDays,        !- Field 13
    Until: 24:00,            !- Field 14
    0.0;                     !- Field 15

Schedule:Compact,
    LTG_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 4:00,             !- Field 3
    0.02,                    !- Field 4
    Until: 5:00,             !- Field 5
    0.06,                    !- Field 6
    Until: 6:00,             !- Field 7
    0.13,                    !- Field 8
    Until: 7:00,             !- Field 9
    0.14,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.13,                    !- Field 12
    Until: 9:00,             !- Field 13
    0.06,                    !- Field 14
    Until: 15:00,            !- Field 15
    0.04,                    !- Field 16
    Until: 16:00,            !- Field 17
    0.07,                    !- Field 18
    Until: 17:00,            !- Field 19
    0.14,                    !- Field 20
    Until: 18:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 19:00,            !- Field 23
    0.27,                    !- Field 24
    Until: 21:00,            !- Field 25
    0.32,                    !- Field 26
    Until: 22:00,            !- Field 27
    0.22,                    !- Field 28
    Until: 23:00,            !- Field 29
    0.12,                    !- Field 30
    Until: 24:00,            !- Field 31
    0.05;                    !- Field 32

Schedule:Compact,
    LTG_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.53144;                 !- Field 4

Schedule:Compact,
    LTG_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.18,                    !- Field 10
    Until: 12:00,            !- Field 11
    0.76932,                 !- Field 12
    Until: 13:00,            !- Field 13
    0.68384,                 !- Field 14
    Until: 17:00,            !- Field 15
    0.76932,                 !- Field 16
    Until: 24:00,            !- Field 17
    0.18,                    !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    0.18;                    !- Field 21

Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.45,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.41,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 5:00,             !- Field 9
    0.38,                    !- Field 10
    Until: 6:00,             !- Field 11
    0.43,                    !- Field 12
    Until: 7:00,             !- Field 13
    0.54,                    !- Field 14
    Until: 8:00,             !- Field 15
    0.65,                    !- Field 16
    Until: 9:00,             !- Field 17
    0.66,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 11:00,            !- Field 21
    0.69,                    !- Field 22
    Until: 12:00,            !- Field 23
    0.70,                    !- Field 24
    Until: 13:00,            !- Field 25
    0.69,                    !- Field 26
    Until: 14:00,            !- Field 27
    0.66,                    !- Field 28
    Until: 15:00,            !- Field 29
    0.65,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.68,                    !- Field 32
    Until: 17:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 19:00,            !- Field 35
    1.0,                     !- Field 36
    Until: 20:00,            !- Field 37
    0.93,                    !- Field 38
    Until: 21:00,            !- Field 39
    0.89,                    !- Field 40
    Until: 22:00,            !- Field 41
    0.85,                    !- Field 42
    Until: 23:00,            !- Field 43
    0.71,                    !- Field 44
    Until: 24:00,            !- Field 45
    0.58;                    !- Field 46

Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.218625,                !- Field 4
    Until: 8:00,             !- Field 5
    0.33125,                 !- Field 6
    Until: 12:00,            !- Field 7
    0.92575,                 !- Field 8
    Until: 13:00,            !- Field 9
    0.870205,                !- Field 10
    Until: 17:00,            !- Field 11
    0.92575,                 !- Field 12
    Until: 18:00,            !- Field 13
    0.33125,                 !- Field 14
    Until: 24:00,            !- Field 15
    0.218625,                !- Field 16
    For AllOtherDays,        !- Field 17
    Until: 24:00,            !- Field 18
    0.218625;                !- Field 19

Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.144,                   !- Field 6
    Until: 08:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.144,                   !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 22:00,            !- Field 13
    0.144,                   !- Field 14
    Until: 24:00,            !- Field 15
    0.0;                     !- Field 16

Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4

Schedule:Compact,
    HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    21.1,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    21.1,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    18.3,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    15.6,                    !- Field 23
    FOR: SummerDesignDay AllOtherDays,  !- Field 24
    UNTIL: 24:00,            !- Field 25
    15.6;                    !- Field 26

Schedule:Compact,
    HTGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    18.3,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    15.6,                    !- Field 25
    FOR: SummerDesignDay AllOtherDays,  !- Field 26
    UNTIL: 24:00,            !- Field 27
    15.6;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    23.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    23.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    26.7,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    29.4,                    !- Field 23
    FOR: WinterDesignDay AllOtherDays,  !- Field 24
    UNTIL: 24:00,            !- Field 25
    29.4;                    !- Field 26

Schedule:Compact,
    CLGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    26.7,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    29.4,                    !- Field 25
    FOR: WinterDesignDay AllOtherDays,  !- Field 26
    UNTIL: 24:00,            !- Field 27
    29.4;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    23.9,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    23.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    23.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    23.9,                    !- Field 23
    FOR: WinterDesignDay AllOtherDays,  !- Field 24
    UNTIL: 24:00,            !- Field 25
    23.9;                    !- Field 26

Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    95;                      !- Field 4

Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,             !- Field 3
    0.08,                    !- Field 4
    UNTIL: 2:00,             !- Field 5
    0.04,                    !- Field 6
    UNTIL: 3:00,             !- Field 7
    0.01,                    !- Field 8
    UNTIL: 4:00,             !- Field 9
    0.01,                    !- Field 10
    UNTIL: 5:00,             !- Field 11
    0.04,                    !- Field 12
    UNTIL: 6:00,             !- Field 13
    0.27,                    !- Field 14
    UNTIL: 7:00,             !- Field 15
    0.94,                    !- Field 16
    UNTIL: 8:00,             !- Field 17
    1.00,                    !- Field 18
    UNTIL: 9:00,             !- Field 19
    0.96,                    !- Field 20
    UNTIL: 10:00,            !- Field 21
    0.84,                    !- Field 22
    UNTIL: 11:00,            !- Field 23
    0.76,                    !- Field 24
    UNTIL: 12:00,            !- Field 25
    0.61,                    !- Field 26
    UNTIL: 13:00,            !- Field 27
    0.53,                    !- Field 28
    UNTIL: 14:00,            !- Field 29
    0.47,                    !- Field 30
    UNTIL: 15:00,            !- Field 31
    0.41,                    !- Field 32
    UNTIL: 16:00,            !- Field 33
    0.47,                    !- Field 34
    UNTIL: 17:00,            !- Field 35
    0.55,                    !- Field 36
    UNTIL: 18:00,            !- Field 37
    0.73,                    !- Field 38
    UNTIL: 19:00,            !- Field 39
    0.86,                    !- Field 40
    UNTIL: 20:00,            !- Field 41
    0.82,                    !- Field 42
    UNTIL: 21:00,            !- Field 43
    0.75,                    !- Field 44
    UNTIL: 22:00,            !- Field 45
    0.61,                    !- Field 46
    UNTIL: 23:00,            !- Field 47
    0.53,                    !- Field 48
    UNTIL: 24:00,            !- Field 49
    0.29;                    !- Field 50

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Constant Mains Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    12.0;                    !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 18.3333338190008,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    18.3333338190008;        !- Field 4

Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                       !- Field 7
    Until: 22:00,            !- Field 8
    1,                       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4

Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288.0,                   !- Density {kg/m3}
    1339.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824.0,                  !- Density {kg/m3}
    500.0;                   !- Specific Heat {J/kg-K}

Material,
    F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824.0,                  !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45;                    !- Solar Absorptance

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120.0,                  !- Density {kg/m3}
    1260.0,                  !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45;                    !- Solar Absorptance

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120.0,                  !- Density {kg/m3}
    1460.0,                  !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45;                    !- Solar Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0;                  !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544.0,                   !- Density {kg/m3}
    1210.0;                  !- Specific Heat {J/kg-K}

Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0;                   !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0;                   !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0;                   !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0;                   !- Specific Heat {J/kg-K}

Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0;                   !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0;                   !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    832.0;                   !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842.0,                  !- Density {kg/m3}
    912.0;                   !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    4.31888738735,           !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.03652205921,           !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123,          !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.07,                    !- Front Side Visible Reflectance at Normal Incidence
    0.07,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.2,                     !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.39,                    !- Back Side Solar Reflectance at Normal Incidence
    0.22,                    !- Visible Transmittance at Normal Incidence
    0.17,                    !- Front Side Visible Reflectance at Normal Incidence
    0.35,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.1,                     !- Solar Transmittance at Normal Incidence
    0.11,                    !- Front Side Solar Reflectance at Normal Incidence
    0.41,                    !- Back Side Solar Reflectance at Normal Incidence
    0.13,                    !- Visible Transmittance at Normal Incidence
    0.1,                     !- Front Side Visible Reflectance at Normal Incidence
    0.32,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.48,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.57,                    !- Visible Transmittance at Normal Incidence
    0.06,                    !- Front Side Visible Reflectance at Normal Incidence
    0.06,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.6,                     !- Solar Transmittance at Normal Incidence
    0.17,                    !- Front Side Solar Reflectance at Normal Incidence
    0.22,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.15,                    !- Solar Transmittance at Normal Incidence
    0.09,                    !- Front Side Solar Reflectance at Normal Incidence
    0.33,                    !- Back Side Solar Reflectance at Normal Incidence
    0.18,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.28,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF C CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.17,                    !- Solar Transmittance at Normal Incidence
    0.2,                     !- Front Side Solar Reflectance at Normal Incidence
    0.42,                    !- Back Side Solar Reflectance at Normal Incidence
    0.19,                    !- Visible Transmittance at Normal Incidence
    0.21,                    !- Front Side Visible Reflectance at Normal Incidence
    0.38,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.51,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.3,                     !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.25,                    !- Visible Transmittance at Normal Incidence
    0.18,                    !- Front Side Visible Reflectance at Normal Incidence
    0.45,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    COATED POLY-77,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.504,                   !- Solar Transmittance at Normal Incidence
    0.402,                   !- Front Side Solar Reflectance at Normal Incidence
    0.398,                   !- Back Side Solar Reflectance at Normal Incidence
    0.766,                   !- Visible Transmittance at Normal Incidence
    0.147,                   !- Front Side Visible Reflectance at Normal Incidence
    0.167,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.075,                   !- Front Side Infrared Hemispherical Emissivity
    0.72,                    !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.26,                    !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.41,                    !- Back Side Solar Reflectance at Normal Incidence
    0.46,                    !- Visible Transmittance at Normal Incidence
    0.06,                    !- Front Side Visible Reflectance at Normal Incidence
    0.04,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    PYR B CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.68,                    !- Solar Transmittance at Normal Incidence
    0.09,                    !- Front Side Solar Reflectance at Normal Incidence
    0.1,                     !- Back Side Solar Reflectance at Normal Incidence
    0.81,                    !- Visible Transmittance at Normal Incidence
    0.11,                    !- Front Side Visible Reflectance at Normal Incidence
    0.12,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.2,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.15,                    !- Solar Transmittance at Normal Incidence
    0.22,                    !- Front Side Solar Reflectance at Normal Incidence
    0.38,                    !- Back Side Solar Reflectance at Normal Incidence
    0.2,                     !- Visible Transmittance at Normal Incidence
    0.23,                    !- Front Side Visible Reflectance at Normal Incidence
    0.33,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.58,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.08,                    !- Visible Transmittance at Normal Incidence
    0.41,                    !- Front Side Visible Reflectance at Normal Incidence
    0.37,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.4,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREEN 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.635,                   !- Solar Transmittance at Normal Incidence
    0.063,                   !- Front Side Solar Reflectance at Normal Incidence
    0.063,                   !- Back Side Solar Reflectance at Normal Incidence
    0.822,                   !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.075,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    COATED POLY-55,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.32,                    !- Solar Transmittance at Normal Incidence
    0.582,                   !- Front Side Solar Reflectance at Normal Incidence
    0.593,                   !- Back Side Solar Reflectance at Normal Incidence
    0.551,                   !- Visible Transmittance at Normal Incidence
    0.336,                   !- Front Side Visible Reflectance at Normal Incidence
    0.375,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.72,                    !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECREF-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.43,                    !- Solar Transmittance at Normal Incidence
    0.42,                    !- Front Side Solar Reflectance at Normal Incidence
    0.3,                     !- Back Side Solar Reflectance at Normal Incidence
    0.77,                    !- Visible Transmittance at Normal Incidence
    0.06,                    !- Front Side Visible Reflectance at Normal Incidence
    0.07,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.03,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.482,                   !- Solar Transmittance at Normal Incidence
    0.054,                   !- Front Side Solar Reflectance at Normal Incidence
    0.054,                   !- Back Side Solar Reflectance at Normal Incidence
    0.534,                   !- Visible Transmittance at Normal Incidence
    0.057,                   !- Front Side Visible Reflectance at Normal Incidence
    0.057,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF A TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.06,                    !- Solar Transmittance at Normal Incidence
    0.13,                    !- Front Side Solar Reflectance at Normal Incidence
    0.42,                    !- Back Side Solar Reflectance at Normal Incidence
    0.09,                    !- Visible Transmittance at Normal Incidence
    0.14,                    !- Front Side Visible Reflectance at Normal Incidence
    0.35,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 297,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    PYR B CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.74,                    !- Solar Transmittance at Normal Incidence
    0.09,                    !- Front Side Solar Reflectance at Normal Incidence
    0.1,                     !- Back Side Solar Reflectance at Normal Incidence
    0.82,                    !- Visible Transmittance at Normal Incidence
    0.11,                    !- Front Side Visible Reflectance at Normal Incidence
    0.12,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.2,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.34,                    !- Front Side Solar Reflectance at Normal Incidence
    0.37,                    !- Back Side Solar Reflectance at Normal Incidence
    0.78,                    !- Visible Transmittance at Normal Incidence
    0.07,                    !- Front Side Visible Reflectance at Normal Incidence
    0.06,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0086,                  !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    0.2176064,               !- Front Side Solar Reflectance at Normal Incidence
    0.4379779,               !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.10654,                 !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0039,                  !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    0.3940945,               !- Front Side Solar Reflectance at Normal Incidence
    0.2656452,               !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.05547,                 !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2010F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00221,                 !- Thickness {m}
    0.434294,                !- Solar Transmittance at Normal Incidence
    0.4183747,               !- Front Side Solar Reflectance at Normal Incidence
    0.3410654,               !- Back Side Solar Reflectance at Normal Incidence
    0.797579,                !- Visible Transmittance at Normal Incidence
    0.043577,                !- Front Side Visible Reflectance at Normal Incidence
    0.056031,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.042274,                !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECREF-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.694,                   !- Solar Transmittance at Normal Incidence
    0.168,                   !- Front Side Solar Reflectance at Normal Incidence
    0.168,                   !- Back Side Solar Reflectance at Normal Incidence
    0.818,                   !- Visible Transmittance at Normal Incidence
    0.11,                    !- Front Side Visible Reflectance at Normal Incidence
    0.11,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2157_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00572,                 !- Thickness {m}
    0.267588,                !- Solar Transmittance at Normal Incidence
    0.3486733,               !- Front Side Solar Reflectance at Normal Incidence
    0.5483674,               !- Back Side Solar Reflectance at Normal Incidence
    0.702505,                !- Visible Transmittance at Normal Incidence
    0.065278,                !- Front Side Visible Reflectance at Normal Incidence
    0.042893,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.022,                   !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_1504_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    7.6e-05,                 !- Thickness {m}
    0.361753,                !- Solar Transmittance at Normal Incidence
    0.5532421,               !- Front Side Solar Reflectance at Normal Incidence
    0.5427698,               !- Back Side Solar Reflectance at Normal Incidence
    0.652184,                !- Visible Transmittance at Normal Incidence
    0.260455,                !- Front Side Visible Reflectance at Normal Incidence
    0.287705,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.038,                   !- Front Side Infrared Hemispherical Emissivity
    0.76,                    !- Back Side Infrared Hemispherical Emissivity
    0.140187;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_11339_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.627898,                !- Solar Transmittance at Normal Incidence
    0.294783,                !- Front Side Solar Reflectance at Normal Incidence
    0.2966254,               !- Back Side Solar Reflectance at Normal Incidence
    0.900353,                !- Visible Transmittance at Normal Incidence
    0.046465,                !- Front Side Visible Reflectance at Normal Incidence
    0.047646,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.037,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_5435_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005664,                !- Thickness {m}
    0.306959,                !- Solar Transmittance at Normal Incidence
    0.5131364,               !- Front Side Solar Reflectance at Normal Incidence
    0.5745953,               !- Back Side Solar Reflectance at Normal Incidence
    0.775246,                !- Visible Transmittance at Normal Incidence
    0.076844,                !- Front Side Visible Reflectance at Normal Incidence
    0.060997,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.022,                   !- Back Side Infrared Hemispherical Emissivity
    1.000345;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_102_LayerAvg,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003048,                !- Thickness {m}
    0.833848,                !- Solar Transmittance at Normal Incidence
    0.07476376,              !- Front Side Solar Reflectance at Normal Incidence
    0.07485449,              !- Back Side Solar Reflectance at Normal Incidence
    0.89926,                 !- Visible Transmittance at Normal Incidence
    0.082563,                !- Front Side Visible Reflectance at Normal Incidence
    0.082564,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_5439_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005664,                !- Thickness {m}
    0.280706,                !- Solar Transmittance at Normal Incidence
    0.5085735,               !- Front Side Solar Reflectance at Normal Incidence
    0.5616392,               !- Back Side Solar Reflectance at Normal Incidence
    0.718492,                !- Visible Transmittance at Normal Incidence
    0.075627,                !- Front Side Visible Reflectance at Normal Incidence
    0.058509,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.838,                   !- Front Side Infrared Hemispherical Emissivity
    0.018,                   !- Back Side Infrared Hemispherical Emissivity
    1.000345;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_1505_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    7.6e-05,                 !- Thickness {m}
    0.476448,                !- Solar Transmittance at Normal Incidence
    0.4348147,               !- Front Side Solar Reflectance at Normal Incidence
    0.4219419,               !- Back Side Solar Reflectance at Normal Incidence
    0.778163,                !- Visible Transmittance at Normal Incidence
    0.144186,                !- Front Side Visible Reflectance at Normal Incidence
    0.164511,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.052,                   !- Front Side Infrared Hemispherical Emissivity
    0.76,                    !- Back Side Infrared Hemispherical Emissivity
    0.140187;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_14042_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0058,                  !- Thickness {m}
    0.832639,                !- Solar Transmittance at Normal Incidence
    0.1318371,               !- Front Side Solar Reflectance at Normal Incidence
    0.1318371,               !- Back Side Solar Reflectance at Normal Incidence
    0.990469,                !- Visible Transmittance at Normal Incidence
    0.003354,                !- Front Side Visible Reflectance at Normal Incidence
    0.003354,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_6229_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00566,                 !- Thickness {m}
    0.395522,                !- Solar Transmittance at Normal Incidence
    0.3786321,               !- Front Side Solar Reflectance at Normal Incidence
    0.450617,                !- Back Side Solar Reflectance at Normal Incidence
    0.791544,                !- Visible Transmittance at Normal Incidence
    0.051433,                !- Front Side Visible Reflectance at Normal Incidence
    0.041401,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.840261,                !- Front Side Infrared Hemispherical Emissivity
    0.039682,                !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_3412_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004623,                !- Thickness {m}
    0.260537,                !- Solar Transmittance at Normal Incidence
    0.4046582,               !- Front Side Solar Reflectance at Normal Incidence
    0.545996,                !- Back Side Solar Reflectance at Normal Incidence
    0.690723,                !- Visible Transmittance at Normal Incidence
    0.071249,                !- Front Side Visible Reflectance at Normal Incidence
    0.045077,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.020395,                !- Back Side Infrared Hemispherical Emissivity
    1.000345;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2520_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.000178,                !- Thickness {m}
    0.864754,                !- Solar Transmittance at Normal Incidence
    0.08571526,              !- Front Side Solar Reflectance at Normal Incidence
    0.0861854,               !- Back Side Solar Reflectance at Normal Incidence
    0.888887,                !- Visible Transmittance at Normal Incidence
    0.090991,                !- Front Side Visible Reflectance at Normal Incidence
    0.090646,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.91,                    !- Front Side Infrared Hemispherical Emissivity
    0.92,                    !- Back Side Infrared Hemispherical Emissivity
    0.152302;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_1506_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    7.6e-05,                 !- Thickness {m}
    0.625072,                !- Solar Transmittance at Normal Incidence
    0.2684404,               !- Front Side Solar Reflectance at Normal Incidence
    0.2488601,               !- Back Side Solar Reflectance at Normal Incidence
    0.875375,                !- Visible Transmittance at Normal Incidence
    0.056914,                !- Front Side Visible Reflectance at Normal Incidence
    0.063447,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.11,                    !- Front Side Infrared Hemispherical Emissivity
    0.76,                    !- Back Side Infrared Hemispherical Emissivity
    0.140187;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_1511_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    7.6e-05,                 !- Thickness {m}
    0.505881,                !- Solar Transmittance at Normal Incidence
    0.2910755,               !- Front Side Solar Reflectance at Normal Incidence
    0.2848597,               !- Back Side Solar Reflectance at Normal Incidence
    0.800908,                !- Visible Transmittance at Normal Incidence
    0.033112,                !- Front Side Visible Reflectance at Normal Incidence
    0.020461,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.11,                    !- Front Side Infrared Hemispherical Emissivity
    0.105,                   !- Back Side Infrared Hemispherical Emissivity
    0.140187;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_11338_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630606,                !- Solar Transmittance at Normal Incidence
    0.2949227,               !- Front Side Solar Reflectance at Normal Incidence
    0.3010528,               !- Back Side Solar Reflectance at Normal Incidence
    0.901651,                !- Visible Transmittance at Normal Incidence
    0.046532,                !- Front Side Visible Reflectance at Normal Incidence
    0.047647,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.037,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0042,          !- Name
    Air,                     !- Gas Type
    0.0042;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0043,          !- Name
    Air,                     !- Gas Type
    0.0043;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0018,          !- Name
    Air,                     !- Gas Type
    0.0018;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0024,          !- Name
    Air,                     !- Gas Type
    0.0024;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.0038;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_4_W_0_0127,          !- Name
    Xenon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
    OpaqueDoor,              !- Name
    Std Opaque Door Panel;   !- Outside Layer

Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer

Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    ext_soffit_floor,        !- Name
    G02 16mm plywood;        !- Outside Layer

Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    res_roof,                !- Name
    F13 Built-up roofing,    !- Outside Layer
    Res_Roof_Insulation,     !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    semiheated_roof,         !- Name
    F13 Built-up roofing,    !- Outside Layer
    Semiheated_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    nonres_ext_wall,         !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    res_ext_wall,            !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    semiheated_ext_wall,     !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Semiheated_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    nonres_floor,            !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    res_floor,               !- Name
    Res_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    semiheated_floor,        !- Name
    Semiheated_Floor_Insulation,  !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    nonres_floor_ceiling,    !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    res_floor_ceiling,       !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Res_Floor_Insulation;    !- Layer 3

Construction,
    semiheated_floor_ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Semiheated_Floor_Insulation;  !- Layer 3

Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer

Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.43_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.44_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.42_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.33_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.35_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.31, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.43_SHGC_0.29, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.45, !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.56_SHGC_0.35, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.45_SHGC_0.31, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.33_SHGC_0.45, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

Construction,
    Window_U_0.38_SHGC_0.26, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.25_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.35_SHGC_0.26, !- Name
    REF C CLEAR MID 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5

Construction,
    Window_U_0.71_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.38_SHGC_0.30, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.36_SHGC_0.35, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.30_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;   !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;   !- Outside Layer

Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

Construction,
    Window_U_0.56_SHGC_0.76, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

Construction,
    Window_U_0.40_SHGC_0.43, !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.40_SHGC_0.45, !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

Construction,
    Window_U_0.60_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0025,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0032,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.50_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0042,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.47_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0043,          !- Layer 2
    Glass_2010F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.75_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0018,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.65_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0024,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Window_U_0.50_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Window_U_1.16_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

Construction,
    Window_U_1.08_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

Construction,
    Window_U_0.29_SHGC_0.45, !- Name
    ECREF-2 BLEACHED 6MM,    !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

Construction,
    Window_U_1.60_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_1.05_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    Window_U_0.90_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

Construction,
    win2157-1505-1504-11339, !- Name
    Glass_2157_LayerAvg,     !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1504_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1504_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_11339_LayerAvg;    !- Layer 7

Construction,
    win5435-1504-1504-11339, !- Name
    Glass_5435_LayerAvg,     !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1504_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1504_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_11339_LayerAvg;    !- Layer 7

Construction,
    win102-1504-1504-102,    !- Name
    Glass_102_LayerAvg,      !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1504_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1504_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_102_LayerAvg;      !- Layer 7

Construction,
    win5439-1505-1505-14042, !- Name
    Glass_5439_LayerAvg,     !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1505_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1505_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_14042_LayerAvg;    !- Layer 7

Construction,
    win6229-1505-1505-14042, !- Name
    Glass_6229_LayerAvg,     !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1505_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1505_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_14042_LayerAvg;    !- Layer 7

Construction,
    win3412-2520-2520-11339, !- Name
    Glass_3412_LayerAvg,     !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_2520_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_2520_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_11339_LayerAvg;    !- Layer 7

Construction,
    win5439-1506-1506-11339, !- Name
    Glass_5439_LayerAvg,     !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1506_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1506_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_11339_LayerAvg;    !- Layer 7

Construction,
    win5435-1506-1506-11339, !- Name
    Glass_5435_LayerAvg,     !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1506_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1506_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_11339_LayerAvg;    !- Layer 7

Construction,
    win102-1511-1511-102,    !- Name
    Glass_102_LayerAvg,      !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1511_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1511_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_102_LayerAvg;      !- Layer 7

Construction,
    win11338-1506-1506-11338,!- Name
    Glass_11338_LayerAvg,    !- Outside Layer
    Gap_4_W_0_0127,          !- Layer 2
    Glass_1506_LayerAvg,     !- Layer 3
    Gap_4_W_0_0127,          !- Layer 4
    Glass_1506_LayerAvg,     !- Layer 5
    Gap_4_W_0_0127,          !- Layer 6
    Glass_11338_LayerAvg;    !- Layer 7


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CW,                      !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    G SW Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    G NW Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    Office,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    34.7455054899,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    G NE Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    34.7455054899,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    G N1 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.5818351633,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    G N2 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.1636703266,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    G S1 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.5818351633,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    G S2 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.1636703266,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M SW Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M NW Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M SE Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    34.7455054899,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M NE Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    34.7455054899,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M N1 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.5818351633,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M N2 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.1636703266,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M S1 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.5818351633,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M S2 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.1636703266,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T SW Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T NW Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T SE Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    34.7455054899,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T NE Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    34.7455054899,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T N1 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.5818351633,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T N2 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.1636703266,           !- X Origin {m}
    9.29594664423,           !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T S1 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.5818351633,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T S2 Apartment,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    23.1636703266,           !- X Origin {m}
    0.0,                     !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    T Corridor,              !- Name
    ,                        !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    7.61962839691,           !- Y Origin {m}
    9.14355407629,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    G Corridor,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    7.61962839691,           !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

Zone,
    M Corridor,              !- Name
    ,                        !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    7.61962839691,           !- Y Origin {m}
    3.04785135876,           !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Mid Floor List,          !- Name
    M SW Apartment,          !- Zone 1 Name
    M NW Apartment,          !- Zone 2 Name
    M SE Apartment,          !- Zone 3 Name
    M NE Apartment,          !- Zone 4 Name
    M N1 Apartment,          !- Zone 5 Name
    M N2 Apartment,          !- Zone 6 Name
    M S1 Apartment,          !- Zone 7 Name
    M S2 Apartment,          !- Zone 8 Name
    M Corridor;              !- Zone 9 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

ZoneGroup,
    Middle Floors,           !- Name
    Mid Floor List,          !- Zone List Name
    2;                       !- Zone List Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G SW Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Office,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G N1 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G N2 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G S1 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G S2 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G NE Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G NW Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    1.676318,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    1.676318,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    1.676318,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    GWindow1 S SWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 S S1A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 S S2A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 S SEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 S SWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 S S1A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 S S2A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 S SEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 S SWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 S S1A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 S S2A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 S SEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.895,                   !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    2.895,                   !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    8.68601049869,           !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    8.68601049869,           !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 W NWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.678,                   !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.678,                   !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    1.868,                   !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.868,                   !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 W SWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.678,                   !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.678,                   !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    1.868,                   !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.868,                   !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 W NWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.678,                   !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.678,                   !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    1.868,                   !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.868,                   !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 W SWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.678,                   !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.678,                   !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    1.868,                   !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.868,                   !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 W NWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.678,                   !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.678,                   !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    1.868,                   !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.868,                   !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 W SWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    5.678,                   !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    5.678,                   !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    1.868,                   !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    1.868,                   !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 E NEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.9049,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.9049,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    5.7149,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    5.7149,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 E SEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.9049,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.9049,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    5.7149,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    5.7149,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 E NEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.9049,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.9049,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    5.7149,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    5.7149,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 E SEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.9049,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.9049,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    5.7149,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    5.7149,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 E NEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.9049,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.9049,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    5.7149,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    5.7149,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 E SEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.9049,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.9049,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    5.7149,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    5.7149,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 N NWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 N N1A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 N N2A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow1 N NEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 N NWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 N N1A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 N N2A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1 N NEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 N NWA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 N N1A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 N N2A,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1 N NEA,          !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.686,                   !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0.954,                   !- Vertex 1 Z-coordinate {m}
    8.686,                   !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    2.1732,                  !- Vertex 2 Z-coordinate {m}
    2.89498950131,           !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    2.1732,                  !- Vertex 3 Z-coordinate {m}
    2.89498950131,           !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0.954;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Entrance Door,           !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0.0508,                  !- Vertex 1 Y-coordinate {m}
    2.1335,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0.0508,                  !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    1.6255,                  !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    1.6255,                  !- Vertex 4 Y-coordinate {m}
    2.1335;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0.381,                   !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0.381,                   !- Vertex 2 Y-coordinate {m}
    0.954,                   !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    1.2953,                  !- Vertex 3 Y-coordinate {m}
    0.954,                   !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    1.2953,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    Window_U_0.60_SHGC_0.25, !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0.381,                   !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0.381,                   !- Vertex 2 Y-coordinate {m}
    0.954,                   !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    1.2953,                  !- Vertex 3 Y-coordinate {m}
    0.954,                   !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    1.2953,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    HighPerfFrame,           !- Name
    0.05715,                 !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    1.926732,                !- Frame Conductance {W/m2-K}
    4.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0.0,                     !- Number of Horizontal Dividers
    0.0,                     !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    G InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    G InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    G InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    G InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    G InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    G InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    G InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    G InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    M InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    M InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    M InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    M InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    M InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    M InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    M InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    M InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

InternalMass,
    T InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    T InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    T InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    T InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    T InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    T InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    T InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

InternalMass,
    T InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Occup_GSW,               !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_GNW,               !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_Office,            !- Name
    Office,                  !- Zone or ZoneList Name
    OCC_OFF_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_GNE,               !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_GN1,               !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_GN2,               !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_GS1,               !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_GS2,               !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MSW,               !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MNW,               !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MSE,               !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MNE,               !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MN1,               !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MN2,               !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MS1,               !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_MS2,               !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TSW,               !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TNW,               !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TSE,               !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TNE,               !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TN1,               !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TN2,               !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TS1,               !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Occup_TS2,               !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lighting_hardwired_GSW,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GNW,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_Office,  !- Name
    Office,                  !- Zone or ZoneList Name
    LTG_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.94794056,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GNE,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GN1,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GN2,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GS1,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GS2,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MSW,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MNW,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MSE,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MNE,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MN1,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MN2,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MS1,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MS2,  !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TSW,  !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TNW,  !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TSE,  !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TNE,  !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TN1,  !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TN2,  !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TS1,  !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TS2,  !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.87500775,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GC,   !- Name
    G Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.52501705,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MC,   !- Name
    M Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.52501705,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TC,   !- Name
    T Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.52501705,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_GSW,     !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_GNW,     !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_Office,  !- Name
    Office,                  !- Zone or ZoneList Name
    LTG_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.94794056,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_GNE,     !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_GN1,     !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_GN2,     !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_GS1,     !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_GS2,     !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MSW,     !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MNW,     !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MSE,     !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MNE,     !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MN1,     !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MN2,     !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MS1,     !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_MS2,     !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_TSW,     !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_TNW,     !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_TSE,     !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_plugin_TNE,     !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.968751938,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights-plugin,    !- End-Use Subcategory
